% Options for packages loaded elsewhere
\PassOptionsToPackage{unicode}{hyperref}
\PassOptionsToPackage{hyphens}{url}
\PassOptionsToPackage{dvipsnames,svgnames,x11names}{xcolor}
%
\documentclass[11pt]{article}
\usepackage{amsmath,amssymb}
\usepackage{lmodern}
\usepackage{iftex}
\ifPDFTeX
  \usepackage[T1]{fontenc}
  \usepackage[utf8]{inputenc}
  \usepackage{textcomp}
\fi
\IfFileExists{microtype.sty}{\usepackage[]{microtype}\UseMicrotypeSet[protrusion]{basicmath}}{}
\makeatletter
\@ifundefined{KOMAClassName}{%
  \IfFileExists{parskip.sty}{\usepackage{parskip}}{%
    \setlength{\parindent}{0pt}\setlength{\parskip}{6pt plus 2pt minus 1pt}}
}{\KOMAoptions{parskip=half}}
\makeatother
\usepackage{xcolor}
\IfFileExists{xurl.sty}{\usepackage{xurl}}{}
\usepackage{float} % before hyperref, or [H] figures get duplicate link targets
\IfFileExists{bookmark.sty}{\usepackage{bookmark}}{\usepackage{hyperref}}
\hypersetup{
  pdftitle={Final Report, Indoor Air Quality (CO2) Management},
  pdfauthor={Oscar Lundqvist Engelmark},
  colorlinks=true,
  linkcolor={black},
  filecolor={Maroon},
  citecolor={black},
  urlcolor={black}}
\urlstyle{same}
\usepackage[a4paper,margin=2.4cm]{geometry}
\usepackage{longtable,booktabs,array}
\usepackage{calc}
\usepackage{graphicx}
\makeatletter
\def\maxwidth{\ifdim\Gin@nat@width>\linewidth\linewidth\else\Gin@nat@width\fi}
\def\maxheight{\ifdim\Gin@nat@height>\textheight\textheight\else\Gin@nat@height\fi}
\makeatother
\setkeys{Gin}{width=\maxwidth,height=\maxheight,keepaspectratio}
\setlength{\emergencystretch}{3em}
\providecommand{\tightlist}{\setlength{\itemsep}{0pt}\setlength{\parskip}{0pt}}
\setcounter{secnumdepth}{2}
\usepackage{newunicodechar}
\usepackage{textcomp}
\usepackage{amssymb}
\newunicodechar{₂}{\textsubscript{2}}
\newunicodechar{≤}{\ensuremath{\leq}}
\newunicodechar{≥}{\ensuremath{\geq}}
\newunicodechar{≈}{\ensuremath{\approx}}
\newunicodechar{✓}{\ensuremath{\checkmark}}
\usepackage{etoolbox}
\AtBeginEnvironment{longtable}{\footnotesize}
\AtBeginEnvironment{tabular}{\footnotesize}
\usepackage{fancyhdr}
\pagestyle{fancy}\fancyhf{}
\rhead{\small D7065E\,--\,Architecture Document}
\lhead{\small Indoor Air Quality (CO\textsubscript{2}) Management}
\cfoot{\thepage}
\renewcommand{\headrulewidth}{0.4pt}
\usepackage{titlesec}
\titleformat{\section}{\Large\bfseries}{\thesection.}{0.6em}{}
\titleformat{\subsection}{\large\bfseries}{\thesubsection}{0.5em}{}
\usepackage{microtype}
\usepackage{pgfplots}
\usetikzlibrary{calc}
\pgfplotsset{compat=1.16}
\setlength{\emergencystretch}{2em}
\usepackage{silence} % before pdfcomment, whose own package loads trigger the two warnings below
\WarningFilter{hyperref}{Option `pdftex' has already been used}
\WarningFilter{soulutf8}{This package is obsolete}
\usepackage{pdfcomment}

% --- requirement IDs ---------------------------------------------------------
% \req{ID} prints the ID as a link to its row in the requirements table, with
% the requirement and its criterion on hover; \reqrow{ID} prints that row.
\makeatletter
\newcommand{\defreq}[6]{%
  \expandafter\def\csname req@#1@type\endcsname{#2}%
  \expandafter\def\csname req@#1@text\endcsname{#3}%
  \expandafter\def\csname req@#1@priority\endcsname{#4}%
  \expandafter\def\csname req@#1@criterion\endcsname{#5}%
  \expandafter\def\csname req@#1@verified\endcsname{#6}}
\newcommand{\reqfield}[2]{\csname req@#1@#2\endcsname}
\newcommand{\reqrow}[1]{%
  \mbox{\hypertarget{req:#1}{#1}} & \reqfield{#1}{type} & \reqfield{#1}{text}
  & \reqfield{#1}{priority} & \reqfield{#1}{criterion}
  & \reqfield{#1}{verified} \\}
\newcommand{\req}[1]{\pdftooltip{\hyperlink{req:#1}{#1}}%
  {#1: \reqfield{#1}{text}. Criterion: \reqfield{#1}{criterion}.}}
\makeatother
% the hover text is plain text: section references become their numbers
\pdfstringdefDisableCommands{%
  \def\ref#1{\getrefnumber{#1}}%
  \def\req#1{#1}}
\input{requirements}
% ---------------------------------------------------------------------------

% --- template helpers -------------------------------------------------------
\definecolor{guidegray}{gray}{0.42}
% Grey guidance note: what this section must contain. Delete before submission.
\newcommand{\guidance}[1]{{\color{guidegray}\small\textit{#1}}\par\vspace{0.3em}}
% A slot to be replaced with the team's own prose.
\newcommand{\fillin}[1]{\par\noindent\fbox{\parbox{\dimexpr\linewidth-2\fboxsep-2\fboxrule}{\color{guidegray}\textit{[#1]}}}\par\vspace{0.4em}}
% A placeholder where a rendered diagram should be inserted.
\newcommand{\diagramslot}[1]{\par\begin{center}\fbox{\parbox[c][2.6cm][c]{0.82\linewidth}{\centering\color{guidegray}\textit{[Insert: #1]}}}\end{center}\par}
% ---------------------------------------------------------------------------

\title{Indoor Air Quality (CO\textsubscript{2}) Management}
\usepackage{etoolbox}
\makeatletter
\providecommand{\subtitle}[1]{\apptocmd{\@title}{\par {\large #1 \par}}{}{}}
\makeatother
\subtitle{D7065E, Embedded Intelligence at the Edge}
\author{Oscar Lundqvist Engelmark}
\date{}

\begin{document}

\begin{center}
{\LARGE Indoor Air Quality (CO\textsubscript{2}) Management\par}
\vspace{0.5em}
{\large D7065E, Architecture Document\par}
\vspace{1em}
{Oscar Lundqvist Engelmark\par}
\end{center}

\vspace{1.2em}

{
\hypersetup{linkcolor=black}
\setcounter{tocdepth}{3}
\tableofcontents
}

\section{Summary}\label{sec:summary}

% Required points (report guide, section 3.1; template, section 1):
% - one paragraph: what the system does
% - overview table: title, team, use case, repository, version
% - changes since the proposal, and the evidence that forced each one

The system designed keeps the CO₂ in one office room under 1000~ppm while running
the ventilation as low as it can. It senses the room's CO₂ and the number
of people in it, decides how far to open a ventilation damper, and sets
the damper. It also stores what it senses and does, and learns from that
history how the room's CO₂ responds to people and to ventilation, which
it uses in its decisions. The room is simulated. It is one room of the LTU A-building 
held in BuildSim~\cite{buildsim}, which keeps the building's
state for every program that uses it, and the project's own programs
simulate the people and the room's air.

\begin{longtable}[]{@{}
  >{\raggedright\arraybackslash}p{(\columnwidth - 2\tabcolsep) * \real{0.35}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 2\tabcolsep) * \real{0.65}}@{}}
\caption{Project overview.}\label{tab:overview}\\
\toprule
\textbf{Field} & \textbf{Value} \\
\midrule
\endhead
\textbf{Project title} & Indoor Air Quality (CO\textsubscript{2}) Management \\
\textbf{Team members} & Oscar Lundqvist Engelmark (solo) \\
\textbf{Use case} & CO\textsubscript{2} under 1000~ppm in one office room with
the ventilation as low as possible \\
\textbf{Repository} &
\url{https://github.com/OscarEngelmark/smart-ventilation} \\
\textbf{Version / date} & 1.0 / 2026-10-12 \\
\bottomrule
\end{longtable}

\textbf{Changes since the proposal.} Five parts of the design changed.

\begin{itemize}
\tightlist
\item
  \textbf{A learned room model replaced the planned forecast.} The
  proposal planned to forecast CO₂ and open the ventilation before the
  forecast crossed a threshold. Forecasts were built during the
  project but removed, because planning ahead with them did not lower
  the ventilation over time, and each one added a service to build and test. Now
  the Decision service picks the lowest damper level that a room model,
  learned from the stored history, predicts will keep CO₂ under a
  target for the next hour with the number of people currently in the
  room (Section~\ref{sec:decision-logic}).
\item
  \textbf{Occupancy has its own process.} The proposal planned to
  generate the people in the room from a weekday schedule, but left open
  where that runs. Now an Occupancy simulator writes the people to
  BuildSim, and the Physical model, which simulates the room's air, reads
  them from there, such that a new source of occupancy leaves the Physical
  model untouched (Table~\ref{tab:responsibilities}).
\item
  \textbf{A data pipeline and a dashboard were added.} The proposal left
  storage and any view beyond BuildSim's own open. Now a Storage service
  keeps the CO₂ and head counts the system senses, and the damper levels
  it sets, in a History store. It serves them to a Room-model service,
  which learns the room model from them, and to a Dashboard
  (Sections~\ref{sec:pipeline} and~\ref{sec:dashboard}).
\item
  \textbf{Each room gets its own Decision service, and one room has been
  run.} The proposal left open whether one Decision service serves all
  rooms, and planned to add more rooms once one worked. Each room gets
  its own, so a crash stops the decisions for one room only
  (Table~\ref{tab:decisions}), but only one room (A125) has been run
  (Table~\ref{tab:risks}).
\item
  \textbf{One person's CO₂ rise depends on the room's volume.} The
  proposal used a fixed rise of about 40~ppm per person per hour.
  Without ventilation, the rise one person causes is smaller in a larger
  room: about 282~ppm per hour in A125 (Section~\ref{sec:simulation}).
\end{itemize}

\section{Use case and building context}\label{sec:usecase}

% Required points (report guide, section 3.2; template, section 2):
% - the use case, and how it connects to BuildSim; BuildSim is not modified
% - the building and what BuildSim provides (rooms, sensors, actuators, 3D view)
% - how each process uses BuildSim
% - the actors
% - the concrete scenario the demo shows
% - why the use case matters; what makes the decision non-trivial

\textbf{The use case.} The system manages the indoor air quality of one
office room. It keeps the room's CO₂ concentration under a threshold of 1000 ppm
(Section~\ref{sec:decision-logic}) while running the ventilation as low as it can. CO₂ rises
as the people in the room breathe and falls as ventilation replaces room
air with outdoor air. The system therefore senses one variable, CO₂, and
acts through one device: a ventilation damper whose level runs from 0
(closed) to 1 (fully open).

\textbf{The building and BuildSim.} The room is A125, on level 0 of the
LTU A-building as modelled in BuildSim, with a floor area of 29.8 m² and
room for six people. BuildSim holds the shared state of the building in memory:
its rooms and their floor areas, the devices registered in each room with
their current values, and who is in which room. Processes read and write
that state through BuildSim's REST API, and a 3D view shows the building in a
browser. BuildSim is built from the \texttt{buildingsim} folder of its
public repository~\cite{buildsim}, pinned to one commit, and never
modified. The project only adds
its own devices to it through the API: a CO₂ sensor, an occupancy sensor,
and a damper in A125.

\textbf{How the processes use BuildSim.} Five of the project's processes
talk to BuildSim. The decision service, the storage service, the
room-model service, and the dashboard never do.

\begin{itemize}
\tightlist
\item
  \textbf{The occupancy simulator and the physical model} stand in for the
  physical world (Section~\ref{sec:simulation}). The occupancy simulator writes who is in each
  room (\texttt{PUT /api/occupancy}). The physical model reads the people
  in the room, the damper's state, and the current CO₂, steps the CO₂
  forward, and writes the result as the CO₂ sensor's value
  (\texttt{PUT /api/sensors/\{id\}/value}). It is the only process that
  changes the CO₂, and its reading of the damper is what closes the loop.
\item
  \textbf{The CO₂ sensor} reads its device's value
  (\texttt{GET /api/sensors/\{id\}}) and publishes it to an MQTT message
  broker. Like a real sensor, it reports the room's CO₂ but does not
  produce it.
\item
  \textbf{The occupancy sensor} reads who is in the room
  (\texttt{GET /api/occupancy}), writes the head count as its own device's
  value, and publishes it to the broker.
\item
  \textbf{The damper actuator} receives the decision service's commands
  over REST and writes each new level to the damper
  (\texttt{PUT /api/actuators/\{id\}/state}). BuildSim is the one place
  the damper's position is kept.
\end{itemize}

BuildSim starts with no devices, so the CO₂ sensor, the occupancy sensor,
and the damper actuator each register their own device when they start
(\texttt{POST /api/equipment/bulk}).

\textbf{Actors.} The \textbf{operator} watches the room's CO₂, head count,
and damper level on the dashboard (Section~\ref{sec:dashboard}), which reads the stored
history rather than BuildSim. The \textbf{room's occupants} raise the CO₂
by being in the room; here they are simulated from a weekday schedule
(Section~\ref{sec:simulation}). Neither is in control: the system runs without anyone
acting on it.

\textbf{A demo scenario.} For most of a weekday, three people
work in A125, and the damper holds them under the decision service's
950 ppm target (Section~\ref{sec:decision-logic}) at about 0.4. At 13:00
a meeting fills the room to its six-person maximum for an hour. Six
people need the damper at about 0.9, most of what the ventilation can
give, so the meeting is the hardest case the decision service has to
hold under the threshold. The occupancy sensor reports six, and the
decision service raises the damper to the lowest level its room model
predicts will hold six people under the target. When the meeting ends,
the level drops back. Room time, the simulated clock all of the
project's own programs share, can run faster than the wall clock, so a
demo shows the whole
meeting in a few minutes. Section~\ref{sec:evaluation} reports whether the threshold
holds.

\textbf{Why it matters.} The system's goals pull against each other. The
ventilation must be able to hold a full room under 1000 ppm, since a room
can fill without warning, yet for most of the day A125 holds three people
or none. Running the ventilation at the full-room setting all day keeps
the air fresh at a cost in noise and energy. A fixed low setting is quiet
but lets CO₂ pass the threshold when a meeting fills the room. The level
that meets both goals depends on how many people are in the room now and on how
this particular room responds to people and to ventilation. That is what
makes the decision worth automating: the system counts the people and
learns the room's response from its own stored data (Section~\ref{sec:decision-logic}).

\section{Requirements}\label{sec:requirements}

% Required points (report guide, section 3.3; template, section 3):
% - testable requirements, each with a unique ID
% - a type: functional, non-functional or regulatory
% - a priority: Must, Should or Could
% - a measurable acceptance criterion
% - the test that verifies it
% - non-functional requirements quantified; they are what the design
%   decisions in Section 4.4 are justified against

Each requirement in Table~\ref{tab:requirements} has an ID that Sections~\ref{sec:decisions}, \ref{sec:testplan} and \ref{sec:evaluation} refer to,
an acceptance criterion that a test can check, and the test that checks
it. Functional requirements (FR) say what the system does,
non-functional requirements (NFR) how well it does it, and the one
regulatory requirement (REG) comes from outside the project. Must marks
what the system needs to work at all; Should and Could mark what it
aims for beyond that. A \emph{room day} is one day of room time, which
can run faster than the wall clock (Section~\ref{sec:usecase}).

{\small
\begin{longtable}[]{@{}
  >{\raggedright\arraybackslash}p{(\columnwidth - 10\tabcolsep) * \real{0.08}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 10\tabcolsep) * \real{0.12}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 10\tabcolsep) * \real{0.22}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 10\tabcolsep) * \real{0.09}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 10\tabcolsep) * \real{0.26}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 10\tabcolsep) * \real{0.23}}@{}}
\caption{Requirements, each with the test that verifies it.}\label{tab:requirements}\\
\toprule
\textbf{ID} & \textbf{Type} & \textbf{Requirement} & \textbf{Priority}
& \textbf{Acceptance criterion} & \textbf{Verified by} \\
\midrule
\endfirsthead
\toprule
\textbf{ID} & \textbf{Type} & \textbf{Requirement} & \textbf{Priority}
& \textbf{Acceptance criterion} & \textbf{Verified by} \\
\midrule
\endhead
\reqrow{FR-1}
\midrule
\reqrow{FR-2}
\midrule
\reqrow{FR-3}
\midrule
\reqrow{FR-4}
\midrule
\reqrow{FR-5}
\midrule
\reqrow{FR-6}
\midrule
\reqrow{FR-7}
\midrule
\reqrow{FR-8}
\midrule
\reqrow{FR-9}
\midrule
\reqrow{FR-10}
\midrule
\reqrow{REG-1}
\midrule
\reqrow{NFR-1}
\midrule
\reqrow{NFR-2}
\midrule
\reqrow{NFR-3}
\midrule
\reqrow{NFR-4}
\bottomrule
\end{longtable}
}

\textbf{Where the numbers come from.} \req{REG-1}'s threshold follows the
Public Health Agency of Sweden's general advice on ventilation
(FoHMFS 2014:18)~\cite{fohmfs2014}, which treats CO₂ regularly above 1000 ppm in normal
use as a sign of inadequate ventilation. It is advice rather than a
binding rule, and is stated for schools and childcare premises; Section~\ref{sec:decision-logic} covers the choice of threshold. The 2 minutes in \req{FR-2}, \req{NFR-1} and
\req{NFR-4} are the project's own figure, not taken from a source: with the damper
closed, a full room raises CO₂ by about 23 ppm a minute (Section~\ref{sec:simulation}), so
the 50 ppm between the 950 ppm target and the threshold lasts about two
minutes. A restart or a delay longer than that can let CO₂ through the
threshold before the damper opens.

\textbf{The tension between requirements.} \req{REG-1} pulls the damper up and \req{NFR-2}
pulls it down. The decision service meets both by choosing, on each
reading, the lowest level that still holds CO₂ under the target; \req{FR-6} is
a safety net when the decision service has no room model to choose with.

\section{Architecture}\label{sec:architecture}

\subsection{Context diagram (C4 Level 1)}\label{sec:context}

% Required points (report guide, sections 2.2 and 3.4; template, section 4.1):
% - the system as one box, with the people and external systems it touches
% - nothing internal
% - each external actor described in a sentence
% - every arrow directed, labelled with its purpose and protocol
% - the system boundary: what is built here and what is outside it

Figure~\ref{fig:context} fixes the system boundary: the system's box holds
everything this project builds that a real building would install, and
Section~\ref{sec:container} opens it up.

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{figures/context.pdf}
\caption{C4 Context diagram. Smart Ventilation is the system built here;
BuildSim, the Operator and the Room occupants are outside it. Each arrow
points from the side that starts the interaction.}
\label{fig:context}
\end{figure}

\begin{itemize}
\tightlist
\item
  \textbf{BuildSim} holds the shared state of the building and is never
  modified; the system reads and writes that state only through
  BuildSim's REST API (Section~\ref{sec:usecase}).
\item
  The \textbf{Operator} watches the room's CO₂, head count and damper
  level on the dashboard, served over HTTP, but takes no part in the
  decisions.
\item
  The \textbf{Room occupants} raise the room's CO₂, and the system learns
  about them only from what BuildSim holds; here they are simulated by
  the Occupancy simulator and the Physical model, which a real building
  replaces with real people and physics, so both sit
  outside the boundary (Section~\ref{sec:container}).
\end{itemize}

\subsection{Container diagram (C4 Level 2)}\label{sec:container}

% Required points (report guide, sections 2.2 and 3.4; template, section 4.2):
% - every deployable unit and how they communicate
% - the protocol on every arrow
% - a 1:1 match with docker-compose.yml and the repository folders
% - why the system is split this way: justified in Section 4.4

Figure~\ref{fig:container} opens the Smart Ventilation box. Each box is
one service in \texttt{docker-compose.yml}, except the History store,
which is the Storage service's database file. The Physical model writes
the room's CO₂ to BuildSim. The CO₂ sensor reads it and publishes it to
the Message broker, as the Occupancy sensor does with the head count.
The Decision service uses both, with the room model from the Room-model
service, to choose a damper level, and sends each new level to the
Damper actuator, which sets it in BuildSim; the Physical model reads it
there on its next step. The Storage service stores the readings and
commands; the Room-model service learns the room model from them, and
the Dashboard plots them.

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth,height=0.8\textheight,keepaspectratio]{figures/container.pdf}
\caption{C4 Container diagram. REST arrows point from the caller to the
service it calls; MQTT arrows point the way messages travel.}
\label{fig:container}
\end{figure}

\subsection{Component responsibilities}\label{sec:responsibilities}

% Required points (report guide, sections 2.2 and 3.4; template, section 4.3):
% - every container with the single job it owns
% - why each exists as a separate process rather than merged into another
% - the C4 Level 3 component diagram is optional and left out

Each container in Figure~\ref{fig:container} has one job, listed in
Table~\ref{tab:responsibilities}. The \emph{Reason for separation} column
gives what the system gains from running that job in a process of its
own instead of inside another container. The last two containers stand
in for the real room and sit outside the system boundary.

{\small
\begin{longtable}[]{@{}
  >{\raggedright\arraybackslash}p{(\columnwidth - 6\tabcolsep) * \real{0.17}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 6\tabcolsep) * \real{0.26}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 6\tabcolsep) * \real{0.20}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 6\tabcolsep) * \real{0.37}}@{}}
\caption{Each container's one job and why it runs as its own
process.}\label{tab:responsibilities}\\
\toprule
\textbf{Container} & \textbf{Job} & \textbf{Compose service}
& \textbf{Reason for separation} \\
\midrule
\endfirsthead
\toprule
\textbf{Container} & \textbf{Job} & \textbf{Compose service}
& \textbf{Reason for separation} \\
\midrule
\endhead
CO₂ sensor & Read the room's CO₂ and publish it & \texttt{co2-sensor}
& The only part a real sensor replaces; a crash leaves the head count
flowing \\
\midrule
Occupancy sensor & Count the people in the room and publish the count
& \texttt{occupancy-sensor} & The only part a real people counter
replaces; a crash leaves the CO₂ flowing \\
\midrule
Message broker & Pass each message to its subscribers & \texttt{mosquitto}
& A sensor need not know who reads it; one reading reaches both the
Decision service and the Storage service \\
\midrule
Decision service & Choose the damper level & \texttt{decision}
& A crash leaves the sensors publishing and the damper at its last
level \\
\midrule
Damper actuator & Apply commands to the damper & \texttt{actuator}
& The interface to the damper, simulated or real; a real damper changes
this container alone \\
\midrule
Storage service & Store readings and commands; serve their history
& \texttt{storage-service} & A storage outage does not stop decisions,
and a decision outage does not stop storage \\
\midrule
Room-model service & Learn how CO₂ responds to people and to the damper
& \texttt{room-model} & A slow or failing fit cannot delay a damper
command; the Decision service keeps the last room model \\
\midrule
Dashboard & Show CO₂, head count and damper level
& \texttt{dashboard} & Showing data is a separate job from storing it;
a crashed Dashboard loses nothing \\
\midrule
Occupancy simulator & Move people in and out of the room on a weekday
schedule & \texttt{occupancy} & Stands in for the real occupants; a new
occupancy source leaves the Physical model untouched \\
\midrule
Physical model & Step the room's CO₂ mass balance & \texttt{physical-model}
& Stands in for the real room's air; a real building has no such
container \\
\bottomrule
\end{longtable}
}

\subsection{Design decisions and alternatives}\label{sec:decisions}

% Required points (report guide, sections 2.6 and 3.4; template, section 4.4):
% - each significant choice: the option chosen and the alternatives considered
% - the requirement it serves and the trade-off accepted
% - a decision with no rejected alternative is not yet justified

Table~\ref{tab:decisions} lists the decisions that shape the system as a
whole, each with the alternative it was chosen over, the reason for the
choice and the trade-off it accepts. A requirement in brackets
(Table~\ref{tab:requirements}) is the one the decision helps the system
meet. Why
each container runs as a process of its own is in
Table~\ref{tab:responsibilities}.

{\small
\begin{longtable}[]{@{}
  >{\raggedright\arraybackslash}p{(\columnwidth - 8\tabcolsep) * \real{0.14}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 8\tabcolsep) * \real{0.20}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 8\tabcolsep) * \real{0.17}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 8\tabcolsep) * \real{0.26}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 8\tabcolsep) * \real{0.23}}@{}}
\caption{Design decisions, each with its alternatives, its reason and
the trade-off it accepts.}\label{tab:decisions}\\
\toprule
\textbf{Decision} & \textbf{Chosen} & \textbf{Alternatives}
& \textbf{Justification (requirement)} & \textbf{Trade-off} \\
\midrule
\endfirsthead
\toprule
\textbf{Decision} & \textbf{Chosen} & \textbf{Alternatives}
& \textbf{Justification (requirement)} & \textbf{Trade-off} \\
\midrule
\endhead
Splitting the system & One container per component & One single
program & A crash in one container leaves the others running (\req{NFR-1})
& More containers to build and run, and messages between them \\
\midrule
Decision services & One per room & One for all rooms & A crash stops one
room's decisions only (\req{NFR-1}) & Containers grow with the number of
rooms, about 10~MiB of memory each \\
\midrule
Moving readings & A message broker & REST from each sensor to each
reader & Several services need every reading; a sensor publishes once,
and a new reader just subscribes (\req{FR-1}, \req{FR-2}) & A broker to run; while it
is stopped no reading reaches anyone \\
\midrule
Broker protocol & MQTT & Kafka; Redis & Light enough for a few topics on
one computer, unlike Kafka; holds readings for the Storage service while
it restarts, unlike Redis (\req{FR-1}) & Holds only a limited number of
readings, and none across a broker restart \\
\midrule
Message delivery & QoS~1: each message delivered at least once & QoS~0:
at most once; QoS~2: exactly once & Messages for the Storage service are
kept while it restarts, unlike QoS~0; QoS~2 would still need a duplicate
check, since a restart can repeat a message (\req{FR-1}) & A message can arrive twice, so every
receiver must handle a second copy \\
\midrule
Moving commands & REST from the Decision service to the Damper
actuator & Commands over MQTT & The Decision service is told
whether each command was applied, which every REST call provides and
MQTT would need a reply topic for (\req{FR-2}) & The Decision service must know the actuator's address
\\
\midrule
History store & SQLite behind a storage interface & InfluxDB & Enough
for one room, and runs inside the Storage service with no extra
container (\req{FR-1}, \req{FR-4}); the interface limits a move to
InfluxDB to one new implementation & Limits one Storage service to
about 1670 rooms, about 1.7 times BuildSim's building
(Section~\ref{sec:evaluation}) \\
\midrule
Choosing the damper level & The lowest level the learned room model
predicts will keep CO₂ under the target for the next hour, for the
people counted now & Opening
fully at the target; planning a level for every minute ahead & Keeps
CO₂ under the target with the damper open no further than needed
(\req{REG-1}, \req{NFR-2}). Simpler than planning every minute & Assumes
the people counted now stay the hour; a wrong count or room model
leaves only the full opening at the target \\
\midrule
Where physical state lives & Only in BuildSim; the Physical model keeps
nothing between steps & The Physical model keeping the true CO₂ itself
& A restarted Physical model loses nothing, so it needs no restart
logic (\req{NFR-1}) & Small: one extra read from BuildSim per step \\
\bottomrule
\end{longtable}
}

\section{Interfaces and data contracts}\label{sec:interfaces}

% Required points (report guide, sections 2.4 and 3.5; template, section 5):
% - precise enough that another team could implement the system from it
% - the communication pattern on each link and why
% - the message schema for every boundary crossing: field names, types, units
% - each endpoint or topic with its payload and semantics (status codes,
%   QoS, rate)
% - an example message

Readings, commands and the room model are published over MQTT through
the Message broker. The Decision service commands the Damper actuator
over REST, and the Storage service and BuildSim answer REST requests.
Table~\ref{tab:decisions} gives the reason for each pattern.

\textbf{MQTT topics.} Table~\ref{tab:topics} lists the four topics.
Each topic starts with \texttt{<room\_id>}, the room as BuildSim names
it, floor included, such as \texttt{level0/A125}. Every
message is published at QoS~1
(Table~\ref{tab:decisions}), so every receiver must handle getting the
same message twice. Only the room model is \emph{retained}: the broker keeps
the last one and hands it to every service that subscribes later.

{\small
\begin{longtable}[]{@{}
  >{\raggedright\arraybackslash}p{(\columnwidth - 8\tabcolsep) * \real{0.25}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 8\tabcolsep) * \real{0.15}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 8\tabcolsep) * \real{0.16}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 8\tabcolsep) * \real{0.18}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 8\tabcolsep) * \real{0.26}}@{}}
\caption{MQTT topics, each with its message, publisher, subscribers and
rate.}\label{tab:topics}\\
\toprule
\textbf{Topic} & \textbf{Message} & \textbf{Publisher}
& \textbf{Subscribers} & \textbf{Rate} \\
\midrule
\endfirsthead
\toprule
\textbf{Topic} & \textbf{Message} & \textbf{Publisher}
& \textbf{Subscribers} & \textbf{Rate} \\
\midrule
\endhead
\texttt{<room\_id>/\allowbreak co2/\allowbreak reading} & CO₂ reading & CO₂ sensor
& Decision service, Storage service & Every 10~s of room time \\
\midrule
\texttt{<room\_id>/\allowbreak occupancy/\allowbreak reading} & Occupancy reading
& Occupancy sensor & Decision service, Storage service & Every minute of
room time \\
\midrule
\texttt{<room\_id>/\allowbreak ventilation/\allowbreak command} & Ventilation command
& Decision service & Storage service & Each time the Damper actuator has
applied a new level \\
\midrule
\texttt{<room\_id>/\allowbreak model} & Room model
& Room-model service & Decision service & At start and at each room-time
midnight, retained; skipped when the stored history can't give a room
model (Section~\ref{sec:decision-logic}) \\
\bottomrule
\end{longtable}
}

\textbf{Messages.} Each message is a JSON object holding
\texttt{room\_id} and its own fields in Table~\ref{tab:fields}, and no
others. Each message has its own JSON Schema in the repository's
\texttt{schemas/} folder, such as \texttt{co2\_reading.schema.json}.
The schemas are the full contract.

{\small
\begin{longtable}[]{@{}
  >{\raggedright\arraybackslash}p{(\columnwidth - 6\tabcolsep) * \real{0.22}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 6\tabcolsep) * \real{0.13}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 6\tabcolsep) * \real{0.20}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 6\tabcolsep) * \real{0.45}}@{}}
\caption{Fields of each message.}\label{tab:fields}\\
\toprule
\textbf{Message} & \textbf{Field} & \textbf{Type} & \textbf{Meaning and
unit} \\
\midrule
\endfirsthead
\toprule
\textbf{Message} & \textbf{Field} & \textbf{Type} & \textbf{Meaning and
unit} \\
\midrule
\endhead
All & \texttt{room\_id} & string & The room, as at the start of the
topic \\
\midrule
CO₂ reading & \texttt{ppm} & number, $\geq 0$ & CO₂ level, in ppm \\
 & \texttt{ts} & date-time & Room time the reading was taken, UTC
(RFC~3339) \\
\midrule
Occupancy reading & \texttt{count} & integer, $\geq 0$ & People in the
room \\
 & \texttt{ts} & date-time & Room time the count was taken, UTC \\
\midrule
Ventilation command & \texttt{level} & number, 0--1 & Damper opening,
0 closed, 1 fully open \\
 & \texttt{ts} & date-time & Room time the level was chosen, UTC \\
\midrule
Room model & \texttt{date} & date & Room-time date of the fit
(YYYY-MM-DD) \\
 & \texttt{a} & number & CO₂ rise per person, in ppm per minute \\
 & \texttt{b0} & number & Share of the gap to outdoor CO₂ cleared per
minute with the damper closed \\
 & \texttt{b1} & number & Share of the gap cleared per minute added by
a fully open damper \\
\bottomrule
\end{longtable}
}

A CO₂ reading stored during a simulated weekday:

\begin{verbatim}
{"room_id": "level0/A125", "ppm": 836.2, "ts": "2026-10-22T06:20:02Z"}
\end{verbatim}

\textbf{REST endpoints.} The Damper actuator and the Storage service
serve the endpoints in Table~\ref{tab:endpoints}. A refused request is
answered with the reason as plain text.

{\small
\begin{longtable}[]{@{}
  >{\raggedright\arraybackslash}p{(\columnwidth - 6\tabcolsep) * \real{0.20}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 6\tabcolsep) * \real{0.17}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 6\tabcolsep) * \real{0.23}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 6\tabcolsep) * \real{0.40}}@{}}
\caption{REST endpoints served by the project's containers.}\label{tab:endpoints}\\
\toprule
\textbf{Endpoint} & \textbf{Caller} & \textbf{Request} & \textbf{Answer} \\
\midrule
\endfirsthead
\toprule
\textbf{Endpoint} & \textbf{Caller} & \textbf{Request} & \textbf{Answer} \\
\midrule
\endhead
\texttt{PUT /command}, Damper actuator, port 8080 & Decision service & A
ventilation command (Table~\ref{tab:fields}) as JSON & 200 once BuildSim
holds the new level; 400 if the body is not a valid ventilation command;
404 if it is for another room; 502 if writing to BuildSim failed \\
\midrule
\texttt{GET /co2}, Storage service, port 8081 & Room-model service,
Dashboard & Query parameters \texttt{room}, a room ID, and
\texttt{since}, a time in RFC~3339; both required & 200 with a JSON array
of the room's CO₂ readings from \texttt{since} on, oldest first; 400 if
\texttt{room} is missing or \texttt{since} unreadable; 500 if the History
store can't be read \\
\midrule
\texttt{GET /occupancy}, Storage service & Room-model service, Dashboard
& As \texttt{/co2} & As \texttt{/co2}, with occupancy readings \\
\midrule
\texttt{GET /commands}, Storage service & Room-model service, Dashboard
& As \texttt{/co2} & As \texttt{/co2}, with ventilation commands, led by
the last one before \texttt{since} (the level in force at \texttt{since}) \\
\midrule
\texttt{GET /latest}, Storage service & Dashboard & None & 200 with the
newest time in the History store, as plain RFC~3339 text; 204 if nothing
is stored yet; 500 if the History store can't be read \\
\bottomrule
\end{longtable}
}

\textbf{Calls to BuildSim.} Table~\ref{tab:buildsim} lists every call
the project makes to BuildSim's REST API, and
Section~\ref{sec:usecase} says what each process uses BuildSim for.
BuildSim keeps each sensor value and actuator state as text, so a
number is written as text, such as \texttt{"836.2"} for the CO₂ or
\texttt{"0.85"} for the damper. A device record holds one sensor or one
actuator, with the fields in \texttt{internal/buildsim/client.go}. A call
fails when BuildSim answers outside 2xx, or not within 5 real seconds.

{\small
\begin{longtable}[]{@{}
  >{\raggedright\arraybackslash}p{(\columnwidth - 4\tabcolsep) * \real{0.32}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 4\tabcolsep) * \real{0.28}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 4\tabcolsep) * \real{0.40}}@{}}
\caption{Calls to BuildSim, each with its callers and their rate in room
time.}\label{tab:buildsim}\\
\toprule
\textbf{Call} & \textbf{Callers and rate} & \textbf{Sent or read} \\
\midrule
\endfirsthead
\toprule
\textbf{Call} & \textbf{Callers and rate} & \textbf{Sent or read} \\
\midrule
\endhead
\texttt{POST /api/equipment/\allowbreak bulk} & CO₂ sensor, Occupancy
sensor, Damper actuator; once, at start & Sends a list holding the
process's one device record. BuildSim skips a record whose ID it already
holds \\
\midrule
\texttt{GET /api/building/\allowbreak floors/\{floor\}} & Occupancy
simulator, Physical model; once, at start & Reads the floor's rooms, for
the room's area in m² \\
\midrule
\texttt{PUT /api/occupancy} & Occupancy simulator; every 10~s & Sends
who is in each room, keyed by room ID. It replaces the whole building's
occupancy, so a room left out is emptied \\
\midrule
\texttt{GET /api/occupancy} & Occupancy sensor, every minute; Physical
model, every 10~s & Reads who is in each room, keyed by room ID \\
\midrule
\texttt{GET /api/sensors/\{id\}} & CO₂ sensor, Physical model; every
10~s & Reads the CO₂ sensor's value, in ppm \\
\midrule
\texttt{PUT /api/sensors/\{id\}/\allowbreak value} & Physical model, every
10~s; Occupancy sensor, every minute & Sends the new CO₂ in ppm, or the
head count, as the sensor's value \\
\midrule
\texttt{GET /api/actuators/\{id\}} & Physical model; every 10~s & Reads
the damper's state, 0 to 1 \\
\midrule
\texttt{PUT /api/actuators/\{id\}/\allowbreak state} & Damper actuator;
for each command & Sends the new damper level, 0 to 1 \\
\bottomrule
\end{longtable}
}

\section{Simulating the sensor values (the physical model)}\label{sec:simulation}

% Required points (report guide, section 3.6; template, section 6):
% - how each sensor value is produced, by a physical model per room
% - how actuator commands feed back into the model, closing the loop
% - the occupancy model: weekday schedule, meetings, empty weekends, and
%   randomness so no two days are alike
% - the governing equations
% - the approach (physics-based, data replay or hybrid), and its limitations

Two containers stand in for the physical world: the Occupancy simulator
sets who is in the room, and the Physical model computes the CO₂ that
follows (Section~\ref{sec:usecase}). The CO₂ comes from a physical model
rather than a replayed dataset, because a recorded trace cannot respond
to the damper, so the loop would not close.

\textbf{The CO₂ mass balance.} The Physical model treats the room's air as
one well-mixed volume $V$, to which people add CO₂ and from which
ventilation removes it by replacing room air with outdoor air:
\begin{equation}\label{eq:massbalance}
  V\,\frac{dC}{dt} = G\,N - Q\,(C - C_\text{out}),
\end{equation}
where $C$ is the room's CO₂ concentration, $N$ the number of people, $G$
the CO₂ one person breathes out per second, $Q$ the airflow through the
room, and $C_\text{out}$ the outdoor concentration. $C$ is a fraction of
the air (1~ppm is $10^{-6}$), and $V$, $G$ and $Q$ share one volume unit.
Every 10~s of room time ($\Delta t$), the Physical model reads $N$, the
damper level and $C$ from BuildSim, holds $N$ and the damper fixed over
each step, and writes back the exact solution
of~(\ref{eq:massbalance}):
\begin{equation}\label{eq:step}
  C(t+\Delta t) = C_\text{steady}
  + \big(C(t) - C_\text{steady}\big)\,e^{-Q\,\Delta t/V},
  \qquad
  C_\text{steady} = C_\text{out} + \frac{G\,N}{Q},
\end{equation}
where $C_\text{steady}$ is the level the room settles at while $N$ and $Q$
stay as they are. Because the step is exact, its accuracy does not depend
on $\Delta t$, unlike a forward-Euler step, which is accurate only for
steps much shorter than $V/Q$. $\Delta t$ only sets how late the model
notices a change in $N$ or the damper, and 10~s is short compared with
the time scale on which the room's CO₂ changes,
$V/Q \geq V/Q_\text{max} \approx 17$~min.

\textbf{How the damper closes the loop.} The damper level
$0 \leq d \leq 1$ (0 closed, 1 fully open) sets the airflow:
\begin{equation}\label{eq:airflow}
  Q = Q_\text{min} + d\,(Q_\text{max} - Q_\text{min}).
\end{equation}
The Damper actuator writes each new $d$ to BuildSim, and the Physical
model reads it at its next step. A larger $d$ raises $Q$, which lowers
$C_\text{steady}$ in~(\ref{eq:step}) and brings $C$ to it sooner, so CO₂
falls and the CO₂ sensor's next reading shows it. $Q_\text{min}$ is the
building's background ventilation, which runs with the damper closed;
without it, CO₂ in an occupied room would rise without limit.

\textbf{Parameters.} Every value specific to the room follows from the
floor area $A$ that BuildSim gives for it, so another room needs no new
settings:
\begin{equation}\label{eq:parameters}
  V = A\,h, \qquad
  N_\text{max} = \operatorname{round}\!\Big(\frac{A}{a}\Big), \qquad
  Q_\text{min} = q\,A, \qquad
  Q_\text{max} = 1.2\,\frac{G\,N_\text{max}}{C_\text{threshold} - C_\text{out}},
\end{equation}
with the symbols and values in Table~\ref{tab:simparams}.
By~(\ref{eq:step}), a full room settles exactly at the threshold when
$Q = G\,N_\text{max}/(C_\text{threshold} - C_\text{out})$. $Q_\text{max}$
is 1.2 times that airflow, so a fully open damper holds a full room under
the threshold with some reserve, while the ventilation's maximum airflow stays no larger than a
full room needs. The factor 1.2 is a judgment, not a sourced figure. For
a full A125, $C_\text{steady} \approx 903$~ppm at $d = 1$, and
$C_\text{steady} = 1000$~ppm at $d \approx 0.8$.

% Sources: AFS 2023:12, chapter 3, section 5, general advice, p. 17
% (ceiling height); chapter 5, section 4, p. 39 (0.35 L/s per m²).
% FoHMFS 2014:18, p. 1 (0.35 L/s per m²). Persily and de Jonge, section 3,
% p. 3 (1.5 met for office work), Table 2, p. 4 (rates at 1.4 and 1.6 met).
{\small
\begin{longtable}[]{@{}
  >{\raggedright\arraybackslash}p{(\columnwidth - 4\tabcolsep) * \real{0.32}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 4\tabcolsep) * \real{0.18}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 4\tabcolsep) * \real{0.50}}@{}}
\caption{Parameters of the physical model, with their values for A125
and where each comes from.}\label{tab:simparams}\\
\toprule
\textbf{Parameter} & \textbf{A125} & \textbf{Source} \\
\midrule
\endfirsthead
\toprule
\textbf{Parameter} & \textbf{A125} & \textbf{Source} \\
\midrule
\endhead
Floor area $A$ & 29.8~m² & BuildSim \\
\midrule
Ceiling height $h$ & 2.4~m & The minimum the Swedish workplace rules
advise~\cite[p.~17]{afs2023}; BuildSim gives no height \\
\midrule
Air volume $V$ & 71.5~m³ & Computed, $A\,h$ \\
\midrule
Floor area per person $a$ & 5~m² & An estimate, not sourced \\
\midrule
Capacity $N_\text{max}$ & 6 people & Computed, $A/a$ rounded \\
\midrule
CO₂ per person $G$ & 0.0056~L/s & Computed from Persily and de
Jonge~\cite{persily2017}, as described below \\
\midrule
Outdoor CO₂ $C_\text{out}$ & 420~ppm & Assumed, not sourced \\
\midrule
Threshold $C_\text{threshold}$ & 1000~ppm & FoHMFS
2014:18~\cite{fohmfs2014} (Section~\ref{sec:requirements}) \\
\midrule
Background airflow per floor area $q$ & 0.35~L/s per m² & The minimum
outdoor airflow per m² of floor that the Swedish workplace rules add to
the airflow per person~\cite[p.~39]{afs2023}; the public-health advice
gives the same for schools~\cite[p.~1]{fohmfs2014} \\
\midrule
Airflow, damper closed, $Q_\text{min}$ & 10.4~L/s & Computed,
$q\,A$ \\
\midrule
Airflow, damper fully open, $Q_\text{max}$ & 69.5~L/s & Computed
by~(\ref{eq:parameters}); the factor 1.2 is a judgment \\
\midrule
Step $\Delta t$ & 10~s of room time & Chosen, not tuned \\
\bottomrule
\end{longtable}
}

$G$ is computed from Persily and de Jonge, who put seated office work at
1.5~met~\cite[p.~3]{persily2017}, met being an activity level as a
multiple of the body's resting energy use. Their Table~2 lists rates at
1.4 and 1.6~met~\cite[p.~4]{persily2017}; the average of those two
columns over men and women aged 21 to 60 is 0.0052~L/s at 0~°C, which is
0.0056~L/s at 20~°C. Both numbers are computed here, not stated in the
paper. With these values, $G/V \approx 282$~ppm/h per person in A125,
and a full room with the damper closed gives
$dC/dt \approx 23$~ppm/min near the threshold.

\textbf{Occupancy.} Every 10~s of room time, the Occupancy simulator works
out how many people the schedule puts in the room and writes that many
to BuildSim. Half the room's capacity, rounded up, are regulars, three in
A125. They arrive one at a time at 07:00, 07:40 and 08:20, leave together
for lunch from 11:30 to 12:30, and leave one at a time at 16:00, 16:40
and 17:20. The other three come only for a meeting from 13:00 to 14:00,
which fills the room to its capacity; this is the scenario the demo
shows (Section~\ref{sec:usecase}). At weekends the room is empty. Each of
a person's times is shifted by up to $\pm$20 minutes, drawn from a random
generator seeded with the date, such that every day is different. The times are
plausible office hours, not taken from a source
or a measured building. A schedule was chosen over replaying a public
occupancy dataset, and over moving individual people along BuildSim's
walkable graph, because it shapes a scenario such as a meeting filling
the room directly.

\textbf{Limitations.} The model treats the room's air as one well-mixed
volume, so CO₂ is the same everywhere in the room, and the room exchanges
no air with other rooms. The CO₂ sensor reports the model's value
exactly, with no noise or delay. Five values are judgments rather than
sourced figures: the floor area per person, the factor 1.2, the outdoor
CO₂, $\Delta t$ and the schedule's times, and the schedule repeats the
same shape every weekday. BuildSim keeps its state only in memory, so
after BuildSim restarts, the room's CO₂ starts again from the outdoor
level. Section~\ref{sec:risks} weighs what these mean for the results.

\section{Autonomous services and data pipeline}\label{sec:autonomy}

\subsection{The autonomous service}\label{sec:decision-logic}

% Required points (report guide, section 3.7; template, section 7.1):
% - the approach, the simplest that meets the requirement, and why
% - why it fits the latency budget
% - the inputs it uses, the action it produces, how it is integrated
% - for a learned model: training, data, and the fallback when data is thin
% - how it is evaluated
% - failure and safety behavior: wrong, slow or unavailable, and the
%   fallback that keeps the room safe

The Decision service chooses the damper level. On every CO₂ reading it
predicts, with a room model learned from the stored history, how CO₂
would develop at each damper level, and picks the lowest level that keeps
it under a target. Its inputs are the latest CO₂ reading, head count and
room model, received over MQTT; its output is a damper level
$d \in [0, 1]$, sent to the Damper actuator over REST (Section~\ref{sec:interfaces}).

\textbf{Threshold and target.} CO₂ must stay under
$C_\text{threshold} = 1000$~ppm (\req{REG-1}, Section~\ref{sec:requirements}).
The Decision service aims lower, at $C_\text{target} = 950$~ppm, so that
a small error in the head count or the room model does not carry a room
held at the target over the threshold. With the damper closed, a full
room covers those 50~ppm in about two minutes
(Section~\ref{sec:simulation}).

\textbf{The room model.} The Decision service plans with the mass
balance~(\ref{eq:massbalance}), divided by the room's volume and with the
airflow~(\ref{eq:airflow}) put in:
\begin{equation}\label{eq:roommodel}
  \frac{dC}{dt} = a\,N - (b_0 + b_1\,d)\,(C - C_\text{out}),
  \qquad a = \frac{G}{V}, \quad b_0 = \frac{Q_\text{min}}{V}, \quad
  b_1 = \frac{Q_\text{max} - Q_\text{min}}{V}.
\end{equation}
It is never given $G$, $V$ or the airflows. The Room-model service learns
the three rates $a$, $b_0$ and $b_1$ from the stored data instead, which can determine
only these ratios. It fits them by least squares over the last 7 days of
stored readings, head counts and commands, at its start and at each
room-time midnight. Each pair of consecutive CO₂ readings $C_i$ and
$C_{i+1}$, taken $\Delta t_i$ apart, gives one equation in the three
unknowns,
\begin{equation}\label{eq:fit}
  \frac{C_{i+1} - C_i}{\Delta t_i}
  = a\,N_i - (b_0 + b_1\,d_i)\,\Big(\frac{C_i + C_{i+1}}{2} - C_\text{out}\Big),
\end{equation}
where $N_i$ and $d_i$ are the head count and damper level in force. A pair
more than a minute apart, or across a change in $N_i$ or $d_i$, is left
out. The rates
are published as a retained message, so a restarted Decision service gets
the last ones at once. When the history cannot tell the three rates
apart, because nobody was present or the damper never moved, the fit
gives no room model and nothing is published. Because the system
learns $a$, $b_0$ and $b_1$ from data rather than being given them, the same logic would
carry over to a real room that provides the same three data streams.

\textbf{The plan.} For each damper level $d \in \{0, 0.05, \dots, 0.95\}$,
the Decision service predicts CO₂ over the next hour, $0 \leq t \leq
1$~h, starting from the current reading $C_0$ and holding $d$ and the
current head count $N$ fixed. The prediction is the exact solution
of~(\ref{eq:roommodel}), of the same form as~(\ref{eq:step}):
\begin{equation}\label{eq:plan}
  C(t) = C_\text{steady}
  + \big(C_0 - C_\text{steady}\big)\,e^{-(b_0 + b_1\,d)\,t},
  \qquad
  C_\text{steady} = C_\text{out} + \frac{a\,N}{b_0 + b_1\,d}.
\end{equation}
$C(t)$ moves steadily toward $C_\text{steady}$, so it stays under a limit
for the whole hour when both $C_0$ and $C(1~\text{h})$ are under it, and
only these two are checked. The Decision
service chooses the lowest $d$ with $C(t) < C_\text{target}$ for all $t$,
and $d = 1$ when none qualifies, as for a reading
$C_0 \geq C_\text{target}$. To keep the level from flipping back and
forth at the edge between two levels, it keeps the current $d$ while that
still gives $C(t) < C_\text{target}$ for all $t$, and lowers it only to a
$d$ with $C(t) < C_\text{target} - 20$~ppm for all $t$. A command is sent only when the level changes.
In A125 this holds three people at $d \approx 0.4$ and a full meeting at $d \approx 0.9$.
 Table~\ref{tab:decisions} gives the alternatives this plan was chosen over.

\textbf{When data is thin.} Until the first room model exists, the
Decision service opens or closes the damper on the reading $C$ alone
(\req{FR-6}):
\begin{equation}\label{eq:switch}
  d = \begin{cases}
    1 & \text{if } C \geq C_\text{target}, \\
    0 & \text{if } C < 800~\text{ppm}, \\
    \text{the current } d & \text{otherwise.}
  \end{cases}
\end{equation}
Besides keeping the room safe, this moves the damper between
closed and fully open, which is the history the first fit needs.

\textbf{Latency.} A command must follow its reading within 2~minutes of
room time (\req{NFR-4}), and a new reading arrives every 10~s. The Decision
service predicts the hour once for the current $d$, then for
$d = 0, 0.05, \dots$ until one holds, so it makes at most 21 predictions.
Choosing the damper level for one reading thus takes at most about
0.3~µs (measured with a Go benchmark on a case that makes all 21;
\texttt{test/results/\allowbreak
bench\_planner\_2026-10-08.txt}).

\textbf{Evaluation.} \req{REG-1} checks that a full weekday stays under
1000~ppm, and \req{NFR-2} that the Decision service runs the damper lower over the day
with the room model than with the CO₂-only switch; Section~\ref{sec:evaluation} reports both.

\textbf{Failure and safety.}
\begin{itemize}
\tightlist
\item
  \textbf{A wrong head count or room model.} A reading
  $C \geq C_\text{target}$ sets $d = 1$, whatever the room model predicted.
\item
  \textbf{The Decision service unavailable.} The damper keeps its last
  level in BuildSim. After a restart, the Decision service gets the last
  room model from the broker and decides again from the next reading.
\item
  \textbf{A command not applied.} When the Damper actuator answers
  anything but 200, the level is decided and sent again on the next
  reading.
\item
  \textbf{The Room-model service unavailable, or a fit refused.} The last
  room model stays in use, however old, since a room's rates change
  slowly.
\item
  \textbf{The Message broker unavailable.} No readings arrive, so after
  5~minutes without one the Decision service sets $d = 1$, which holds
  until readings return. The Decision service reconnects by itself and
  then decides on each reading again with the room model it holds. The
  broker keeps the retained room model only in memory, though, so a
  Decision service that restarts after a broker restart has no room
  model and opens or closes the damper on CO₂ alone until the next fit.
\item
  \textbf{A malformed message.} The Decision service checks each
  message it receives against its schema, as the Storage service and
  the Damper actuator do, and drops one that fails. A CO₂ reading
  missing its \texttt{ppm} field is therefore logged and ignored, and
  the next reading, 10~s later, is decided on as usual.
\end{itemize}

\subsection{The data pipeline}\label{sec:pipeline}

% Required points (report guide, section 3.7; template, section 7.2):
% - how readings are collected, and whether the broker is a buffer
% - storage, and why
% - processing and feature engineering
% - how data is served to the autonomous service and the dashboard
% - what is retained and for how long
% - data quality: missing, stale and duplicate readings

\textbf{Collection.} The CO₂ sensor and the Occupancy sensor publish
each reading to the Message broker, and the Decision service publishes a
copy of each command the Damper actuator has applied
(Table~\ref{tab:topics}). The Storage service subscribes to all three
and writes every message to the History store. For the Storage service
the broker is a buffer: while the Storage service is stopped, the broker
holds up to 1000 messages for it, about two hours of room time, and
delivers them when it reconnects. The Decision service gets no such
backlog. After a restart it starts from the next reading, since a
backlog would make it decide on CO₂ from minutes before.

\textbf{Storage.} The History store is one SQLite file inside the
Storage service, holding every reading, head count and command
(Table~\ref{tab:decisions}). There is no separate store for recent and
for older data: every reader asks for a time window of the same file,
and 90 room days of one room take about 120~MB. No other container
touches the file; they ask the Storage service over REST
(Table~\ref{tab:endpoints}).

\textbf{Retention.} The History store keeps the last 90 room days,
counted back from its newest timestamp. Once an hour the Storage service
deletes older rows, except each room's command in force at the cutoff,
since a damper level holds until the next command. The window is far
longer than the room model's 7 days, so recorded test days stay
available for evaluation.

\textbf{Processing and serving.} The Room-model service is the
pipeline's processing step. At each fit it asks the Storage service for
the last 7 days of CO₂ readings, head counts and commands, the commands
led by the one in force when the 7 days start, so the damper level is
known from the first reading. It turns them into one equation per pair
of readings~(\ref{eq:fit}) and publishes the fitted rates. When a read
fails, it tries again every 5~s of real time. The Dashboard reads the
same endpoints for the last 6~hours of room time. The Decision service
reads nothing from the History store: it takes the latest reading and
head count from the broker as they arrive, and the room model as the
retained message (Section~\ref{sec:decision-logic}).

\textbf{Data quality.}
\begin{itemize}
\tightlist
\item
  \textbf{Missing.} The Room-model service's fit leaves out a pair of readings more than a
  minute apart, so a gap in the history adds no equation. Without a new
  reading the Decision service makes no decision, and the damper keeps
  its level.
\item
  \textbf{Duplicate.} At QoS~1 a message can arrive twice. The History
  store holds one row per room and timestamp and skips a second copy.
  Timestamps are whole seconds, so this assumes no source sends twice
  within one second.
\item
  \textbf{Invalid.} The Storage service checks each message against its
  schema and drops one that fails, or whose room differs from its
  topic's. The Decision service also drops a message that fails its
  schema (Section~\ref{sec:decision-logic}).
\item
  \textbf{Stale.} The Decision service uses the latest head count
  however old. If the Occupancy sensor stops, a count left too low lets
  CO₂ rise until a reading at $C_\text{target}$ opens the damper fully; a
  count left too high only runs the ventilation harder than needed. A CO₂ sensor
  stuck at a plausible value is not detected.
\end{itemize}

\section{Behaviour}\label{sec:behavior}

\subsection{Key scenario (dynamic diagram)}\label{sec:dynamic}

% Required points (report guide, section 3.8; template, section 8.1):
% - one important scenario walked end to end as a dynamic or sequence
%   diagram
% - a short narrative of the message order

Figure~\ref{fig:dynamic} follows one person arriving for the 13:00
meeting in A125, taken from the History store on a running day
(\texttt{test/results/\allowbreak scenario\_arrival\_2026-11-19\_*.json}).
Four people are in the room and the damper is at 0.55. The Occupancy
simulator moves a fifth person in (1), and the Occupancy sensor's next
count reports 5 (2--3). The Decision service only keeps the count (4):
a decision waits for a CO₂ reading. The next one reads 853.5~ppm
(6--10). With five people, the Decision service chooses
$d = 0.75$ (11), which the Damper actuator applies in BuildSim (12--13),
and the Decision service publishes the applied command for storage
(14--15). The Physical model's next step uses the new level (16).

The damper thus reacts to an arrival at the first CO₂ reading after the
count.

\begin{figure}[H]
\centering
\input{../../diagrams/dynamic.tex}
\caption{Sequence diagram of one arrival, with $N$, $C$ and $d$ as in
Section~\ref{sec:simulation}. Numbers give the order; dashed arrows are
answers. Protocols are as in Figure~\ref{fig:container}.}
\label{fig:dynamic}
\end{figure}

\subsection{Process lifecycle (state diagram)}\label{sec:state}

% Required points (report guide, section 3.8; template, section 8.2):
% - a state machine for one process whose lifecycle matters
% - what happens when the network drops, and how it recovers
% - every transition is a piece of code

Figure~\ref{fig:state} shows the lifecycle of the Decision service. It
starts by connecting to the Message broker and subscribing to its three
inputs; if either fails, it exits with an error, and Docker starts it
again. Once subscribed, the Decision service opens or closes the damper
on CO₂ alone (Equation~\ref{eq:switch}) until a room model arrives, which, being retained, comes right
after subscribing unless the broker has restarted since the last fit
(Section~\ref{sec:decision-logic}). From then on it plans on every
reading.

When the connection to the broker drops, the Decision service tries to
reconnect by itself. After each failed try it waits
twice as long before the next, up to 10~seconds, so a broker that
returns is noticed within 10~seconds. Meanwhile no readings arrive, and
after 5~minutes without one it opens the damper fully. Once reconnected,
it subscribes again and
returns to the state it left, keeping any room model it holds.

The other processes have simpler lifecycles. One that fails to start, by registering with BuildSim or connecting
to the broker, exits and is restarted. A failed call to BuildSim in a
loop skips that cycle, and the next one tries again. The Damper actuator
instead refuses the command, which the Decision service sends again on
the next reading.

\begin{figure}[H]
\centering
\input{../../diagrams/state.tex}
\caption{State diagram of the Decision service. Every arrow is a path in
its code; the dashed box holds the states in which the process runs.}
\label{fig:state}
\end{figure}

\section{Deployment and component view}\label{sec:deployment}

% Required points (report guide, sections 2.5 and 3.9; template, section 9):
% - a deployment diagram: each process and where it runs
% - latency, fault isolation, resource requirements, maintainability and
%   operational considerations
% - why each component is deployed separately, and what merging would lose
% - which components belong at the edge, which could move to external
%   compute, and why

Every process runs as a Docker container on one computer
(Figure~\ref{fig:deployment}). One \texttt{docker-compose.yml} starts all
eleven containers, BuildSim included, which is built from its repository at a pinned
commit~\cite{buildsim} to maintain consistent behavior. The containers 
reach each other by service name on a network that Compose creates. The ports the
Operator, the tests and manual checks use are published to the computer,
and only on 127.0.0.1, so no other machine can reach a container.

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{figures/deployment.pdf}
\caption{Deployment diagram. Box names are those of
Figure~\ref{fig:container}, with the Compose service in brackets.
Arrows between containers are left out; they are those of
Figure~\ref{fig:container}.}
\label{fig:deployment}
\end{figure}

\textbf{Fault isolation and maintainability.} Each container is one
process with one job, and Table~\ref{tab:responsibilities} gives what
merging it into another would lose. When a container exits with an
error, Docker restarts that container alone. After a change to one
container's code, only that container is rebuilt and restarted, while the
others keep running. The History store lives
on a Docker volume, so it survives a restart or rebuild of the Storage
service.

\textbf{Resources.} With all eleven containers running, they used under
200~MiB of memory together
(\texttt{test/results/\allowbreak resources\_2026-10-09.txt}). BuildSim
and the Storage service use about 40~MiB each and every other container
about 10~MiB, rounded from one sample. Under the stress test's heaviest
load, the Storage service used at most 21~MiB
(Section~\ref{sec:evaluation}). No container has a resource
limit, since the computer has
memory to spare; separate processes would allow one to be set per
container.

\textbf{Latency.} All messages stay on the computer, passing through
Docker's virtual network instead of a physical one. The delay this
network adds is part of the delay from reading to command, under 8~ms of
real time (Section~\ref{sec:evaluation}), small next to the sampling
intervals of 10~s for CO₂ and 1~min for the head count, which set how soon the
damper reacts to a change (Section~\ref{sec:dynamic}).

\textbf{Edge and external compute.} In a real building, every container
inside the Smart Ventilation boundary would run on a computer in the
building, so that the damper keeps being controlled while the building's internet
connection is down. The Room-model service is the only container that
could move to external compute: it fits once per room day, away from the
per-reading decisions, and if it cannot be reached the Decision service
keeps its last room model (Section~\ref{sec:state}). It stays in the
building because the fit is a small least-squares problem over seven days
of history (Equation~\ref{eq:fit}), so external compute would gain
nothing and would mean sending the history out of the building every
night.

\section{Test plan}\label{sec:testplan}

% Required points (report guide, section 3.10; template, section 10):
% - how the system is tested and how evidence is collected, not every
%   test case
% - every requirement with a verification approach and a piece of evidence
% - unit tests and at least one end-to-end test; fault-injection tests and
%   quantitative measurements for the higher grades
% - each check traced to a requirement ID

Each requirement is verified by the kind of check that fits what it is
about (Table~\ref{tab:tests}): unit tests for one piece of logic on its
own, the end-to-end test for the loop's answer to one reading, fault
tests for what happens when something breaks, and the comparison week
for what the system does over whole days. Checks that time how fast something
happens run with room time at the pace of the wall clock, so that their
limits, set in room time, hold in real time as well; they refuse to run
otherwise. The comparison week, the frozen-sensor test and the stopped-broker test run faster, since the Physical model
computes the same CO₂ at any pace (Section~\ref{sec:simulation}). Every check saves
its raw output and the stored readings, commands and head counts of its
time window in \texttt{test/results/}; Section~\ref{sec:evaluation}
reports the results.

{\small
\begin{longtable}[]{@{}
  >{\raggedright\arraybackslash}p{(\columnwidth - 8\tabcolsep) * \real{0.15}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 8\tabcolsep) * \real{0.39}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 8\tabcolsep) * \real{0.16}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 8\tabcolsep) * \real{0.18}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 8\tabcolsep) * \real{0.12}}@{}}
\caption{Each check, the requirements it verifies, and its
evidence.}\label{tab:tests}\\
\toprule
\textbf{Check} & \textbf{How it runs} & \textbf{Requirements}
& \textbf{Evidence} & \textbf{Status} \\
\midrule
\endfirsthead
\toprule
\textbf{Check} & \textbf{How it runs} & \textbf{Requirements}
& \textbf{Evidence} & \textbf{Status} \\
\midrule
\endhead
Unit tests & \texttt{go test ./...} checks the History store's queries,
the room-model fit, the Decision service's choice of level, the Storage service's and the Decision service's checks on messages,
the occupancy schedule and the mass balance, each without the running
system & \req{FR-4}, \req{FR-5}, \req{FR-6}, \req{FR-8}, \req{FR-9}, \req{FR-10} & Test output & Run \\
\midrule
End-to-end test & Writes 980~ppm into BuildSim on the running system and
checks that the CO₂ sensor's next reading is stored, that a command to open the damper fully
is stored and BuildSim holds the damper fully open within 2~min of that reading, and
that the third reading after the command is lower than the first
& \req{FR-2}, \req{FR-3} & Test output; stored data & Run \\
\midrule
Crash test & Kills the CO₂ sensor and the Decision service, writes
980~ppm into BuildSim while both are down, checks that Docker restarts
each once, and times how long until BuildSim holds the damper fully open
& \req{NFR-1} & Test output; stored data;
both containers' logs & Run \\
\midrule
Comparison week & Runs the same five weekdays twice from the same stored
history, first with the Decision service ignoring room models, so it
uses the CO₂-only switch, then with the room model; both see the same
people. \texttt{eval/\allowbreak compare\_week.py} compares their
damper levels and peak CO₂ & \req{FR-1}, \req{REG-1}, \req{NFR-2} & Comparison table;
stored data & Run \\
\midrule
Delay measurement & Takes the time from each stored command back to the
CO₂ reading before it, over both methods' days of the comparison week
(\texttt{eval/\allowbreak delay.py}) & \req{NFR-4} & Stored data & Run \\
\midrule
Frozen-sensor test & Runs one weekday with the CO₂ sensor repeating its
first reading, 420~ppm in the empty room, and judges it by the room's
actual CO₂, taken from the Physical model's log
& \req{NFR-3} & Test output; stored data; real CO₂ & Run \\
\midrule
Stopped-broker test & Runs one weekday with the Message broker stopped
from before anyone arrives, and judges it by the room's actual CO₂,
taken from the Physical model's log; a second run brings the broker
back after 7~minutes
& \req{NFR-3} & Test output; stored data; real CO₂ & Run \\
\midrule
Screenshot & Captures the Dashboard during a session & \req{FR-7} & Screenshot
(Section~\ref{sec:dashboard}) & Run \\
\midrule
Stress test & Publishes CO₂ readings for 1000 made-up rooms at rates
rising step by step, with only the Message broker and the Storage
service running, and counts the readings stored after each step, to find
the rate at which readings are lost & \req{FR-1} & Test output; CPU and
memory samples; time of one save & Run \\
\bottomrule
\end{longtable}
}

\section{Evaluation and results}\label{sec:evaluation}

% Required points (report guide, section 3.11; template, section 11):
% - the metrics measured, compared against the requirements
% - charts and tables of results; a response-over-time plot and a
%   comparison against a baseline for the higher grades
% - trade-offs observed, and an honest reading of where the numbers are
%   weak

Table~\ref{tab:results} sets each result against its requirement. The
checks are those of Table~\ref{tab:tests}, run on the final code.

{\small
\begin{longtable}[]{@{}
  >{\raggedright\arraybackslash}p{(\columnwidth - 4\tabcolsep) * \real{0.18}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 4\tabcolsep) * \real{0.70}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 4\tabcolsep) * \real{0.12}}@{}}
\caption{Measured results against the requirements of
Table~\ref{tab:requirements}.}\label{tab:results}\\
\toprule
\textbf{ID} & \textbf{Measured} & \textbf{Result} \\
\midrule
\endfirsthead
\toprule
\textbf{ID} & \textbf{Measured} & \textbf{Result} \\
\midrule
\endhead
\req{FR-1} & On each of the five weekdays, in both runs of the comparison week, 8640 stored CO₂ readings, each 9--11~s
after the one before, and 1440 head counts, one for every room minute & Met \\
\midrule
\req{FR-2} & After a 979~ppm reading, a command to open the damper fully was
stored in the same room second, and BuildSim then held the damper fully
open & Met \\
\midrule
\req{FR-3} & The third reading after the command was 963.1~ppm, lower than the
first at 973.8~ppm & Met \\
\midrule
\req{FR-4}, \req{FR-5}, \req{FR-6}, \req{FR-8}, \req{FR-9}, \req{FR-10} & All 70 unit tests and subtests
pass & Met \\
\midrule
\req{FR-7} & CO₂, head count and damper level shown over the last
6~hours of room time (Figure~\ref{fig:dashboard}) & Met \\
\midrule
\req{REG-1} & Peak CO₂ 938--943~ppm on the five room-model weekdays, meetings
included & Met \\
\midrule
\req{NFR-1} & Docker restarted both killed containers once, the restarted CO₂
sensor's 980~ppm reading was stored, and BuildSim held the damper fully
open 10.8~s after the kill & Met \\
\midrule
\req{NFR-2} & Mean damper level over a room day 0.137 with the room model,
0.153 with the CO₂-only switch; lower on every day & Met \\
\midrule
\req{NFR-3} & With the CO₂ sensor frozen at 420~ppm, the room's real
CO₂ was at or above 1000~ppm for 7.5 hours of the day, peaking at
1180~ppm; with the Message broker stopped, it stayed under 1000~ppm,
peaking at 878~ppm & Not met \\
\midrule
\req{NFR-4} & All 221 commands of the comparison week came under 2~s
of room time after the reading before them & Met \\
\bottomrule
\end{longtable}
}

\textbf{Decision quality.} The comparison week ran Monday to Friday
2026-11-23 to 27 twice from the same stored history, with room time
running 250 times as fast as the wall clock. Every person's arrival and
departure follow from the date (Section~\ref{sec:simulation}), so both
methods saw the same people at the same times, and any difference in
damper level comes from the decision logic alone.
Table~\ref{tab:comparison} gives the means over the five days
(\texttt{test/results/\allowbreak comparison\_week\_2026-11-23/}).

{\small
\begin{longtable}[]{@{}
  >{\raggedright\arraybackslash}p{(\columnwidth - 4\tabcolsep) * \real{0.40}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 4\tabcolsep) * \real{0.30}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 4\tabcolsep) * \real{0.30}}@{}}
\caption{The room model against the CO₂-only switch over the same five
weekdays: means, with the range over the days in
brackets.}\label{tab:comparison}\\
\toprule
& \textbf{Room model} & \textbf{CO₂-only switch} \\
\midrule
\endfirsthead
\toprule
& \textbf{Room model} & \textbf{CO₂-only switch} \\
\midrule
\endhead
Mean damper level over a room day & 0.137 (0.134--0.141) & 0.153
(0.149--0.157) \\
\midrule
Mean damper level over 13:00--14:00 & 0.845 (0.773--0.896) & 1.000 \\
\midrule
Peak CO₂ & 941~ppm (938--943) & 951~ppm (951--952) \\
\bottomrule
\end{longtable}
}

The difference is largest in the meeting, shown in
Figure~\ref{fig:meeting} for Friday, the day closest to the mean. With the
room model, the Decision service raises the damper as the head count grows, in steps from
0.15 to 0.90, and lowers it as people leave; CO₂ stays under the
950~ppm target throughout. With the CO₂-only switch, the Decision service keeps the damper closed until a
reading reaches the target, then holds it fully open until CO₂
falls below 800~ppm, so it ventilates harder than six people need and
then cycles the damper between closed and fully open with three. Both stay under
the 1000~ppm threshold. With the room model, the Decision service thus runs the damper about 10\,\%
lower over a day, and about 15\,\% lower in the meeting hour.

\begin{figure}[H]
\centering
\begin{tikzpicture}
\begin{axis}[name=co2,scale only axis,width=0.8\linewidth,height=4cm,ymin=650,
  ymax=1050,xmin=12,xmax=15,xtick={12,13,14,15},xticklabels={},
  ylabel={CO\textsubscript{2} (ppm)},grid=major,grid style={gray!20},
  yticklabel style={/pgf/number format/1000 sep={}},
  legend columns=4,legend style={at={(0.5,1.03)},anchor=south,
  font=\footnotesize,draw=none},
  tick label style={font=\footnotesize},label style={font=\small}]
\addplot[blue,thick] table[x=hour,y=co2_model]{data/meeting_2026-11-27.dat};
\addplot[orange,thick] table[x=hour,y=co2_switch]{data/meeting_2026-11-27.dat};
\addplot[red,dashed] coordinates {(12,1000) (15,1000)};
\addplot[gray,dotted,thick] coordinates {(12,950) (15,950)};
\legend{Room model,CO\textsubscript{2}-only switch,Threshold,Target}
\end{axis}
\begin{axis}[at={($(co2.south west)+(0,-0.3cm)$)},anchor=north west,
  scale only axis,width=0.8\linewidth,height=2.2cm,
  ymin=-0.05,ymax=1.05,
  xmin=12,xmax=15,xtick={12,13,14,15},
  xticklabels={12:00,13:00,14:00,15:00},ylabel={Damper level $d$},
  grid=major,grid style={gray!20},tick label style={font=\footnotesize},
  label style={font=\small}]
\addplot[blue,thick,const plot] table[x=hour,y=damper_model]{data/meeting_2026-11-27.dat};
\addplot[orange,thick,const plot] table[x=hour,y=damper_switch]{data/meeting_2026-11-27.dat};
\end{axis}
\end{tikzpicture}
\caption{CO₂ (top) and damper level (bottom) around the meeting on
Friday 2026-11-27, per room minute, for both methods
(\texttt{eval/\allowbreak meeting\_series.py}).}
\label{fig:meeting}
\end{figure}

\textbf{A frozen CO₂ sensor.} The frozen-sensor test ran Wednesday
2026-12-02 at the same speed as the comparison week (250 $\times$ the wall
clock), with the CO₂ sensor
repeating its first reading, 420~ppm, all day
(\texttt{test/results/\allowbreak frozen\_2026-12-02/}). The Decision
service went on choosing damper levels with the room model from the head count,
but each prediction started from 420~ppm, far below the room's real CO₂,
so the levels it chose were too low: their mean over the day was 0.094,
against 0.137 in the comparison week. No reading reached the target, so
the damper never opened fully. The room's real CO₂ first reached
1000~ppm at 08:48 and was at or above it for 7.5 hours in all until
17:52, peaking at 1180~ppm at 16:32, with one person in the room and the
damper closed.

\textbf{A stopped Message broker.} The stopped-broker test ran the same
Wednesday at the same speed (250 $\times$ the wall
clock), with the Message broker stopped at 23:08
the evening before and kept stopped all day
(\texttt{test/results/\allowbreak broker\_2026-12-02/}). No reading
reached the Decision service, so 5~minutes after the stop it opened the
damper fully (Section~\ref{sec:decision-logic}), and the damper stayed
open all day. The first person came in at 06:45, and the room's real
CO₂ peaked at 878~ppm at 13:45. A second run, with room time at the pace
of the wall clock and the room empty, brought the broker back after 7~minutes: the Decision service
reconnected 5~s later and closed the damper again on the next reading
(\texttt{test/results/\allowbreak reconnect\_2026-10-11/}). [In a run of
the stopped-broker test before the full opening was added, the damper stayed closed all day, and CO₂ was at or
above 1000~ppm for 10.5 hours, peaking at 2329~ppm.]

\textbf{Delay.} Over the comparison week, each of the 221 commands
came under 2~s of room time after the CO₂ reading before it; times are
stored in whole seconds, so no finer figure is available
(\texttt{test/results/\allowbreak comparison\_week\_2026-11-23/\allowbreak delay.txt}).
With room time running 250 times as fast as the wall clock, that is
under 8~ms of real time. How fast the damper answers a change in the
room is set instead by how often it is sampled: an arrival reaches the
Decision service with the next head count, up to a minute later, and
is acted on at the next CO₂ reading, up to 10~s after that.

\textbf{Breaking point.} The stress test loaded only the two containers that
every room shares and that a real building would also run: the Message
broker and the Storage service. A load program published CO₂ readings for 1000 made-up rooms,
spread evenly over each second, at a rate raised in steps from 10 to
1000~readings/s. Each step was held for 30~s, and the readings stored
were counted a minute later
(\texttt{test/results/\allowbreak stress\_2026-10-11/}).
Every reading was stored at rates up to 200~readings/s, and readings
were lost at 300~readings/s and above (Figure~\ref{fig:stress}). A
real room sends a CO₂ reading every 10~s and a head count every minute,
and the Storage service saves a head count the same way as a reading,
so each room sends the equivalent of $0.1 + 1/60 \approx
0.117$~readings/s, and 200~readings/s is the load of about 1700 rooms.

The limit is the Storage service saving each reading in its own write
to the History store. One save, timed on its own, took 5.1~ms with the
file on disk and 0.017~ms with it in memory, so the Storage service
stores at most $1/5.1~\text{ms} \approx 195$~readings/s, the load of
about 1670 rooms. The LTU A-building, whose floor plans list about 970
rooms \cite{buildsim}, sends about $970 \times 0.117 \approx
115$~readings/s, well under that limit. The Storage service was waiting
for the disk, not short of CPU or memory: it used at most 4.5\,\% of one CPU and 21~MiB. Readings
beyond the limit are lost rather than late, because the Message broker
keeps at most 1000 messages waiting for each subscriber, its default
\cite{mosquittoconf}, and drops the rest. The test spreads readings evenly, similar to how sensors started
at different times would send them. After every container starts at once, all
rooms would publish together until restarts spread them out again.
Every 10~s, a burst of CO₂ readings from more than about 1000 rooms
would then overflow that queue. This
follows from the queue's size and was not measured.

\begin{figure}[H]
\centering
\begin{tikzpicture}
\begin{semilogxaxis}[width=0.8\linewidth,height=5cm,xmin=8,xmax=1250,
  ymin=0,ymax=105,xlabel={Rate sent (readings/s)},
  ylabel={Readings stored (\%)},grid=major,grid style={gray!20},
  legend pos=south west,legend style={font=\footnotesize,draw=none},
  tick label style={font=\footnotesize},label style={font=\small}]
\addplot[blue,thick,mark=*,mark size=1.5pt] coordinates {(10,100) (50,100)
  (100,100) (125,100) (150,100) (200,100) (300,76.6) (500,42.3) (1000,22.2)};
\addplot[red,dashed] coordinates {(195,0) (195,105)};
\legend{Stored,Limit from one save (195~readings/s)}
\end{semilogxaxis}
\end{tikzpicture}
\caption{Share of each step's readings stored in the stress test, against
the rate they were sent at (\texttt{test/results/\allowbreak
stress\_2026-10-11/test.txt}).}
\label{fig:stress}
\end{figure}

\textbf{Where the numbers are weak.} Limits of the comparison include:

\begin{itemize}
\tightlist
\item
  \textbf{The simulated room is easier to predict than a real one.} Its CO₂ follows the
  same mass balance equation the room model is fitted to
  (Section~\ref{sec:decision-logic}), the head counts are exact, and the
  CO₂ sensor has no noise (Section~\ref{sec:simulation}). In a real room
  the room model would fit less well, and CO₂ would pass the target more
  often, leaving the 50~ppm margin below the threshold to absorb the
  error.
\item
  \textbf{Only one simpler method was compared.} The saving holds against
  the CO₂-only switch. A different simple method was not
  tested and might match or beat the room model.
\item
  \textbf{The saving is in damper level, not energy.} The simulation does
  not model the ventilation's energy use.
\item
  \textbf{The five days follow one weekday schedule,} differing only by
  each person's shift of up to $\pm$20 minutes
  (Section~\ref{sec:simulation}), so they test nearly the same day five
  times. A small spread between them is therefore expected, and says
  nothing about how the saving would change with more varied occupancy.
\end{itemize}

\section{Dashboard}\label{sec:dashboard}

% Required points (report guide, section 3.12; template, section 12):
% - what the dashboard shows: sensor readings, actuator states, decisions,
%   alerts
% - how it is built
% - a screenshot

The Operator watches the room on the Dashboard, a web page served by the
Dashboard container (Figure~\ref{fig:dashboard}). Its top line gives the
newest room time and the speed it runs at, with the latest CO₂ reading,
head count and damper level. Below it, three charts cover the same last
6~hours of room time: CO₂ with the 950~ppm target and the 1000~ppm
threshold, the head count, and the damper level of each stored command.
The damper level is the Decision service's decision; the page shows
neither the reason for a level nor any alerts.

\begin{figure}[H]
\centering
\includegraphics[width=\textwidth]{figures/dashboard.png}
\caption{The Dashboard at 14:05 on Monday 2026-11-30, as the meeting
ends, with room time running 250 times as fast as the wall clock.}
\label{fig:dashboard}
\end{figure}

The page refreshes every 5~s of real time and reads everything from the
History store through the Storage service's endpoints
(Table~\ref{tab:endpoints}). Since room time can run ahead of the wall
clock, the page asks for the newest stored room time and draws the
6~hours before it, not the 6~hours before the current wall-clock time.
This is why a ready-made tool such as Grafana was rejected: it draws over
a window of wall-clock time, and room time can run days ahead of it, so
the stored data would fall outside the window. The charts are drawn with
uPlot, a small chart library kept in the repository, so the page needs no
internet connection.

\section{Risks and critical reflection}\label{sec:risks}

% Required points (report guide, section 3.12; template, section 13):
% - the things that could undermine the system
% - the assumptions the design depends on
% - an honest account of its limitations and what would be done next

The Decision service's choice of level rests on two assumptions: the head count is right, and the room
model predicts the room well. When either fails, the one safeguard left
is the full opening at the target, and that safeguard depends on CO₂
readings that are right and that keep arriving. When readings stop, as
with a stopped Message broker, the Decision service opens the damper
fully instead (Section~\ref{sec:decision-logic}). A frozen CO₂ sensor
and a restarted BuildSim (Table~\ref{tab:risks}) still take both
safeguards away.
The simulated room is also easier to predict than a real one, which
favors the room model in the comparison (Section~\ref{sec:evaluation}).
{\small
\begin{longtable}[]{@{}
  >{\raggedright\arraybackslash}p{(\columnwidth - 4\tabcolsep) * \real{0.26}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 4\tabcolsep) * \real{0.42}}
  >{\raggedright\arraybackslash}p{(\columnwidth - 4\tabcolsep) * \real{0.32}}@{}}
\caption{Risks to the system, what each would do, and what is done or
planned about it.}\label{tab:risks}\\
\toprule
\textbf{Risk} & \textbf{Impact} & \textbf{Mitigation or next step} \\
\midrule
\endfirsthead
\toprule
\textbf{Risk} & \textbf{Impact} & \textbf{Mitigation or next step} \\
\midrule
\endhead
A wrong or stale head count, or a wrong room model & The Decision
service chooses too low a level, and CO₂ rises until a reading at
$C_\text{target}$ opens the damper fully; or too high a level, running
the ventilation harder than needed & The full opening at the target catches too low a level; too high a level only costs ventilation \\
\midrule
A CO₂ sensor frozen at a plausible value & The damper still follows the
head count, but no reading reaches $C_\text{target}$, so the full
opening doesn't happen. In the frozen-sensor test, CO₂ was at or above
1000~ppm for 7.5 hours of the day (\req{NFR-3},
Section~\ref{sec:evaluation}) & None yet; the Decision service could
treat a reading that stays the same while people are in the room as a
fault, and open the damper fully \\
\midrule
The Message broker stopped & No readings reach the Decision service, so
it can't choose a level & After 5~minutes without a reading, the
Decision service opens the damper fully, until the broker returns. In
the stopped-broker test, CO₂ peaked at 878~ppm (\req{NFR-3},
Section~\ref{sec:evaluation}) \\
\midrule
BuildSim restarted while the system runs & BuildSim forgets every
registered device. The sensors and the Damper actuator keep running, but
every call they make to BuildSim fails until they are restarted by hand,
so no readings arrive and the damper keeps its level & A device process could
register again when a read finds its device missing \\
\midrule
The room changes, such as a fan losing capacity & The room model learns
from seven days of history, so it stays wrong for days, and only the
full opening at the target catches the shortfall & A room model that
adapts over hours, fitted more often on a shorter window \\
\midrule
Only one room has been run & How the system behaves with more than one
room is untested & Build and run several rooms \\
\bottomrule
\end{longtable}
}

\textbf{What would be done next.} The 950~ppm target and the one-hour
horizon of the Decision service's predictions are untuned defaults. A target nearer 1000~ppm or a shorter
horizon would let the damper run lower, at the cost of less margin for a
wrong head count or room model, so the room model might save more than
Table~\ref{tab:comparison} shows. The room model could also be used in
more advanced ways: a plan that sets a level for every minute ahead to
use the least ventilation in total, rejected as harder to test and explain
(Table~\ref{tab:decisions}), or a decision policy trained in the
simulation by reinforcement learning, which learns a decision rule from
trial and error against the simulated room.

\begin{thebibliography}{9}

\bibitem{buildsim}
eislab-cps, \emph{D7065E}, GitHub repository, folder
\texttt{buildingsim}, commit \texttt{80a4c59}, 2026.
\url{https://github.com/eislab-cps/D7065E}

\bibitem{fohmfs2014}
Folkhälsomyndigheten, \emph{Folkhälsomyndighetens allmänna råd om
ventilation}, FoHMFS 2014:18, 2014.
\url{https://www.folkhalsomyndigheten.se/contentassets/641784832543443ea4eebe9b300c244e/fohmfs-2014-18.pdf}

\bibitem{afs2023}
Arbetsmiljöverket, \emph{Arbetsmiljöverkets föreskrifter och allmänna
råd om utformning av arbetsplatser}, AFS 2023:12, 2023.
\url{https://www.av.se/globalassets/filer/publikationer/foreskrifter/utformning-av-arbetsplatser-afs2023-12.pdf}

\bibitem{persily2017}
A.~Persily and L.~de~Jonge, ``Carbon dioxide generation rates from
building occupants,'' in \emph{Healthy Buildings 2017 Europe}, Lublin,
Poland, 2017, paper 0242.
\url{https://tsapps.nist.gov/publication/get_pdf.cfm?pub_id=922955}

\bibitem{mosquittoconf}
Eclipse Mosquitto, \emph{mosquitto.conf(5)}, manual page, option
\texttt{max\_queued\_messages}.
\url{https://mosquitto.org/man/mosquitto-conf-5.html}

\end{thebibliography}

\section*{Checklist before submission}

\begin{itemize}
\tightlist
\item All \textcolor{guidegray}{\textit{[bracketed slots]}} replaced with real content.
\item All grey guidance notes deleted.
\item All five diagrams inserted and referenced in the text (context, container, component, dynamic, deployment).
\item Every requirement in Section 3 traced to a test in Section 10.
\item Each design decision in Section 4.4 names a rejected alternative.
\item Evaluation backed by measured data, not assertions.
\item The document matches what was actually built.
\end{itemize}

\end{document}
